## 전기 부하 계산기 — 미국식 서비스 용량과 국내 계약전력을 연결하는 방법

주택의 전기 부하를 합산해 필요한 인입 용량과 분전반 규격을 산정하는 도구입니다. 면적, 취사·급탕·건조기 등 고정 부하, 전기차 충전기, 냉난방 장비를 넣으면 총 부하와 필요 전류가 나옵니다.

**계산 근거는 미국 기준입니다.** 이 계산기는 NEC(NFPA 70) 220.82 선택계산법을 구현하고, 120/240 V 단상 계통에서 암페어(A) 단위의 주개폐기 용량(100 A, 200 A, 400 A)과 AWG 전선 규격, NEC 표 310.12를 결과로 내놓습니다. 국내는 **「한국전기설비규정(KEC)」**을 적용하며, 표준전압은 단상 220 V와 3상 380 V, 수요 산정의 단위는 암페어가 아닌 **계약전력(kW)**, 전선 규격은 AWG가 아닌 mm²입니다. 두 체계의 숫자가 왜 그렇게 벌어지는지 이해하고 쓰면 유용한 참고가 되지만, 국내 설계·인입 신청서에는 그대로 옮길 수 없습니다.

---

## NEC 220.82 계산 흐름

```
1. 기본 조명·콘센트 부하 = 면적(ft2) x 3 VA/ft2
2. 소형기기 회로 2개 x 1,500 VA + 세탁 회로 1,500 VA
3. 고정 부하 합산 (전기레인지, 전기온수기, 건조기, 식기세척기, EV 충전기 등)
4. 수요율 적용        = 10,000 VA 까지 100% + 초과분 40%
5. 냉난방 부하        = max(냉방, 난방) 100% (비동시 적용)
6. 총 부하           = 4번 결과 + 5번 결과
7. 계산 전류         = 총 부하(VA) / 240 V
```

면적당 부하밀도 3 VA/ft²는 **32.3 VA/m²**에 해당합니다. 국내 실무에서 주택·공동주택 표준부하로 통용되는 40 VA/m² 수준과 자릿수는 비슷하니, 부하 밀도 개념 자체는 옮겨 읽을 수 있습니다.

---

## 국내 계약전력과 미국 서비스 용량의 격차

여기가 이 페이지에서 가장 중요한 대비입니다.

| 항목 | 미국 단독주택 표준 | 국내 공동주택 표준 |
|---|---|---|
| 계통 전압 | 120/240 V 단상 | 220 V 단상, 380 V 3상 |
| 수요 표현 단위 | 주개폐기 암페어(100/200 A) | 계약전력 kW |
| 표준 용량 | 200 A = 약 48 kVA | 세대 3 kW, 증설 시 5 kW 이상 |
| 전류 환산 | 200 A @ 240 V | 3 kW @ 220 V = 약 13.6 A |
| 취사 | 전기레인지 12 kW가 기본 | 도시가스 사용이 지배적 |
| 난방·급탕 | 전기 온수기·히트펌프 비중 큼 | 지역난방 또는 개별 가스보일러 |
| 의류건조 | 전기건조기 5 kW 상시 | 건조기 보급률 낮고 히트펌프식 위주 |

**같은 크기의 집인데 인입 용량이 세 배 이상 차이 납니다.** 이유는 계산법이 아니라 에너지원 구성입니다. 국내 주택은 취사와 난방, 급탕을 가스나 지역난방으로 처리하기 때문에 전기 부하에서 가장 큰 세 항목이 빠집니다. 계산기에 국내 주택 조건을 정직하게 입력하면(전기레인지 없음, 전기온수기 없음, 전기건조기 없음, 난방 부하 송풍기만) 결과는 급격히 내려가고, 100 A 서비스로도 남는 값이 나옵니다.

거꾸로, 계산기 기본값을 그대로 두고 국내 세대에 적용하면 필요 없는 증설을 권하는 결과가 됩니다.

---

## 전선 규격 환산

국내는 mm² 단위 케이블을 씁니다. 미국 규격이 적힌 자료를 읽을 때는 이 대응표가 필요합니다.

| AWG | 단면적(mm²) | 국내 상용 규격 |
|---|---|---|
| 14 AWG | 2.08 | 2.5 mm² |
| 12 AWG | 3.31 | 4 mm² |
| 10 AWG | 5.26 | 6 mm² |
| 8 AWG | 8.37 | 10 mm² |
| 4 AWG | 21.2 | 25 mm² |
| 1/0 AWG | 53.5 | 50 mm² |
| 2/0 AWG | 67.4 | 70 mm² |
| 4/0 AWG | 107 | 95 ~ 120 mm² |

허용전류는 단면적만으로 정해지지 않습니다. 절연물 종류, 포설 방식, 주위온도, 다심 보정계수가 모두 들어가며 국내는 KEC의 허용전류표를 따릅니다. 위 표는 자료를 읽기 위한 환산표이고 선정표가 아닙니다.

---

## 계약전력이 넘어가면 달라지는 것

계약전력이 커지면 저압 수전에서 고압 수전으로 넘어가고, 그 순간 설비의 성격이 바뀝니다.

* **수전설비(수변전설비)** 를 자체 설치해야 합니다. 큐비클, 변압기, 보호계전기, 차단기 일체가 건축주 부담이 되고 설치 공간이 필요합니다.
* **자가용 전기설비**가 되어 전기안전관리자 선임 또는 안전관리대행 계약 의무가 생깁니다.
* 요금 체계가 바뀝니다. 계약전력 kW에 곱하는 기본요금과 사용량 요금이 저압·고압에서 다르게 적용됩니다.
* 인입 협의 기간이 길어집니다. 전기차 충전기 증설이 아파트에서 막히는 이유가 대부분 여기입니다. 단지의 수전설비 여유 용량이 없으면 세대 분전반 문제가 아니라 변압기 증설 문제가 됩니다.

전기차 충전 부하는 국내에서도 급증하는 항목입니다. 완속 충전기는 7 kW(220 V, 약 32 A), 급속은 50 kW 이상이며, 일정 규모 이상 공동주택은 주차면수 대비 충전설비 설치 비율이 법령으로 정해져 있습니다. 계산기에서 EV 충전기를 켜 보면 왜 이 부하가 단독으로 판을 흔드는지 바로 보입니다.

---

## 산출 예시: 전용 84 m² 아파트를 두 방식으로 계산

* **미국식 기본값 그대로**: 면적 904 ft² x 3 VA + 소형기기 4,500 VA + 전기레인지 12,000 + 전기온수기 4,500 + 건조기 5,000 + 주방기기 3,200 = 31,912 VA → 수요율 적용 18,765 VA → 냉방 4,000 VA 합산 = 22,765 VA → 240 V 기준 **약 95 A**
* **국내 실조건**: 조명·콘센트 2,900 VA + 소형기기 3,000 + 인덕션 없음(가스) + 전기온수기 없음(보일러) + 식기세척기 1,200 + 전자레인지 1,200 + 에어컨 2대 3,000 = 11,300 VA → 220 V 기준 **약 51 A**, 세대 계약전력으로는 **3~5 kW 구간**

같은 면적에서 결과가 두 배 가까이 벌어집니다. 계산기를 국내 조건으로 쓸 때는 존재하지 않는 고정 부하를 반드시 0으로 비워야 합니다.

---

## 자주 묻는 질문

### 국내 아파트 세대의 계약전력은 왜 3 kW입니까

취사, 난방, 급탕이 전기가 아니기 때문입니다. 3 kW는 220 V에서 약 13.6 A이고, 조명과 콘센트, 냉장고, 세탁기, 에어컨 정도를 동시 사용하는 부하에 맞춰진 값입니다. 인덕션, 전기건조기, 전기차 충전기, 대용량 에어컨을 더하면 5 kW 이상으로 증설을 신청하게 되며, 이때 세대 인입선과 분전반, 단지 변압기 용량이 함께 검토됩니다.

### 계산기가 200 A를 권했는데 국내에서도 그렇게 해야 합니까

아닙니다. 200 A는 120/240 V 계통에서 약 48 kVA를 뜻합니다. 국내 단독주택에서 48 kW 계약전력은 소형 근린생활시설급 용량이고, 저압 공급 한계와 수전설비 설치 조건을 따져야 하는 규모입니다. 계산기가 200 A를 권했다면 그 근거가 된 고정 부하 목록을 먼저 보고, 국내 조건에서 실제로 존재하는 부하만 남겨 다시 계산하세요.

### 전기차 충전기를 달려면 무엇을 확인해야 합니까

단독주택이면 세대 계약전력 증설 가능 여부와 분전반 여유 회로, 인입선 단면적을 봅니다. 완속 7 kW를 상시 쓰면 기존 3 kW 계약으로는 부족합니다. 공동주택이면 순서가 반대입니다. 단지 수전설비의 여유 용량과 부하 관리 방식을 먼저 확인해야 하고, 여유가 없으면 부하 분산 제어형 충전기나 변압기 증설 검토로 넘어갑니다.

### 이 계산기의 어느 부분을 신뢰할 수 있습니까

부하를 합산하고 수요율을 적용해 동시 사용 확률을 반영하는 구조는 어느 규정에서나 같습니다. 신뢰할 수 있는 것은 그 논리와, 어떤 기기가 얼마나 큰 부하인지에 대한 상대적 감각입니다. 신뢰할 수 없는 것은 결과 단위(암페어와 AWG), 240 V 전제, 미국식 표준 기기 목록, 그리고 100/200/400 A 패널 권고입니다. 국내 인입 신청과 설계 도서는 KEC와 한국전력 기본공급약관을 근거로 작성해야 합니다.
