## 用电负荷计算器：NEC 220.82 与国标需要系数法

这个工具按**美国 NEC（NFPA 70）第 220.82 条的单户住宅可选计算法**给住宅进线定容：输入建筑面积、炊事和洗衣设备、电动汽车充电桩、暖通设备，得到计算负荷（VA 和 kW）、进线电流（按 120/240 V 单相）、推荐配电箱主开关规格（100 A、200 A、400 A 等）、进户导线线径（AWG）和接地极导体规格。

**国内是另一套体系，从电压到单位都不一样。** 国内低压配电是 **220 V 单相 / 380 V 三相**，不是美国的 120/240 V 单相三线制；容量的说法是向供电公司申请的**报装容量，单位 kW**，不是"多少安的电箱"；计算方法是 GB 50052《供配电系统设计规范》和 GB 51348《民用建筑电气设计标准》里的**需要系数法**，住宅另有 JGJ 242《住宅建筑电气设计规范》和 GB 50096《住宅设计规范》的分档规定；导线按 mm² 铜芯选，不用 AWG。这个工具的输出不能用于国内报装或施工图，但它的负荷清单逻辑值得对照理解。

---

## 两套体系的口径对照

| 项目 | NEC / 工具 | 国内做法 |
|---|---|---|
| 电压 | 120/240 V 单相三线 | 220 V 单相、380 V 三相四线 |
| 容量表达 | 主开关安培数（100/200/400 A） | 报装容量 kW，加电表规格如 10(60) A |
| 折减方式 | 前 10000 VA 按 100%，其余按 40% | 需要系数 Kx 乘全部设备容量 |
| 面积基数 | 3 VA/平方英尺（约 32 VA/平方米） | 按设备清单或单位面积指标，套内面积分档 |
| 导线 | AWG，查 NEC 表 310.12 | mm² 铜芯，查载流量表并按敷设方式修正 |
| 漏电保护 | GFCI/AFCI 按房间 | 插座回路设动作电流不大于 30 mA 的剩余电流保护 |
| 等电位 | 无对应要求 | 卫生间应做局部等电位联结 |

---

## 国标的计算流程

```
1. 设备容量 Pe    = 各用电设备额定容量之和（kW）
2. 计算负荷 Pjs   = Kx x Pe            （Kx 为需要系数）
3. 视在功率 S     = Pjs / cosφ          （住宅 cosφ 常取 0.9）
4. 单相电流 I     = Pjs x 1000 / (220 x cosφ)
5. 三相电流 I     = Pjs x 1000 / (1.732 x 380 x cosφ)
6. 按 I 选断路器额定电流，再按敷设方式反查导线截面
```

需要系数随用户数量增加而降低，因为户数越多、同时用电的概率越分散：

| 住宅户数 | 需要系数 Kx（量级参考） |
|---|---|
| 1 到 3 户 | 0.90 到 1.00 |
| 4 到 8 户 | 0.65 到 0.90 |
| 9 到 16 户 | 0.50 到 0.65 |
| 17 到 30 户 | 0.45 到 0.50 |
| 31 到 50 户 | 0.40 到 0.45 |
| 51 户以上 | 0.30 到 0.40 |

具体取值按 JGJ 242 现行版本的表，并结合当地供电部门要求。这与 NEC 的做法差别很大：NEC 只对超过 10000 VA 的部分打 40% 折，且只在单户范围内折减；国标是对全部容量按户数规模整体折减，系数最低能到 0.3。

---

## 每套住宅的最低用电负荷

GB 50096《住宅设计规范》按套内建筑面积分档规定每套住宅的最小用电负荷和电能表规格，量级大致是：60 平方米（646 平方英尺）以下约 3 kW、60 到 90 平方米约 4 kW、90 到 150 平方米约 6 kW，具体查现行版本的表格。另外两条是硬要求：**每套住宅的进户线截面不应小于 10 mm² 铜芯，分支回路不应小于 2.5 mm²**。

这些是下限，不是够用值。现在一户有三台空调、电磁炉、电热水器再加一台电动车，6 kW 明显不够，实际报装 8 到 12 kW 很常见，超过 12 kW 左右供电部门通常要求改三相 380 V 入户。

---

## 算例一：单户报装容量

一套套内 110 平方米（1184 平方英尺）的三居室，全电气化并加装充电桩：

| 设备 | 容量 |
|---|---|
| 照明及一般插座 | 2.0 kW |
| 空调（1 柜 2 挂） | 5.9 kW |
| 电热水器 | 3.0 kW |
| 厨房（电磁炉、微波炉、洗碗机、油烟机） | 4.9 kW |
| 洗衣机、干衣机 | 2.0 kW |
| 交流充电桩（单相 32 A） | 7.0 kW |
| **设备容量合计 Pe** | **24.8 kW** |

* 户内同时系数取 0.5：Pjs = 0.5 x 24.8 = **12.4 kW**
* 单相电流 = 12400 / (220 x 0.9) = **62.6 A** → 主开关取 **63 A**
* 进户线按 63 A 载流量选 **铜芯 16 mm²**，电表按 15(60) A 或更大规格，需向供电公司申请增容
* 若改三相 380 V：每相电流 = 12400 / (1.732 x 380 x 0.9) = **20.9 A**，进户线可降到 铜芯 10 mm²，且三相平衡后线损更小

---

## 算例二：整栋楼变压器容量

* 一栋 60 户住宅，每户按 6 kW 计：Pe = **360 kW**
* 户数 51 以上，取 Kx = 0.35：Pjs = **126 kW**
* cosφ = 0.9：S = 126 / 0.9 = **140 kVA**
* 再加公共部分（电梯、水泵、走道照明、地库通风）约 60 kVA
* 合计约 200 kVA，考虑负荷率和发展余量，选 **250 kVA 变压器**

这就是国内电气设计的常规路径。工具没有这一层——NEC 220.82 只算单户，多户和变压器容量走 NEC 220 的其他部分。

---

## 导线与断路器

| 铜芯截面 | 载流量量级（穿管敷设） | 常配断路器 | 典型用途 |
|---|---|---|---|
| 2.5 mm² | 20 到 25 A | 16 A | 照明、一般插座回路（最小允许截面） |
| 4 mm² | 26 到 32 A | 20 到 25 A | 空调专用回路、厨房插座 |
| 6 mm² | 34 到 40 A | 32 A | 柜机空调、即热式设备 |
| 10 mm² | 48 到 55 A | 40 A | 住宅进户线最小截面 |
| 16 mm² | 65 到 72 A | 63 A | 大容量单相进户 |
| 25 mm² | 85 到 95 A | 80 A | 别墅、小型商业进线 |

载流量随敷设方式（穿管、桥架、直埋）、环境温度、并敷回路数变化，必须按 GB 51348 和 GB 55024《建筑电气与智能化通用规范》的载流量表和修正系数取值，不能只看截面。工具给的 #2/0 AWG 铜（约 67 mm²）之类的规格在国内没有对应商品线，需换算后按标称截面选型。

---

## 为什么美国住宅算出来是 160 A 而国内只报 12 kW

工具算例里 223 平方米（2400 平方英尺）的全电住宅得到 162 A，折合约 38.9 kW。同样面积的国内住宅报装 12 到 20 kW 就够，差距来自三处：

1. **用电器构成不同。** 美国住宅普遍用 12 kW 电炉、4.5 kW 电热水器、5 kW 电烘干机、10 kW 电辅热，全是 240 V 电阻负载。国内厨房以燃气为主，热水器多为燃气或空气能，干衣机普及率低，采暖靠集中供热或空气源热泵。
2. **折减方式不同。** NEC 对 10000 VA 以上部分打 40% 折，国内需要系数法对全部容量打折，单户同时系数常取 0.4 到 0.6。
3. **空调形式不同。** 美国是中央空调加电辅热，一台机组几 kW 到十几 kW 且计入 100%；国内是多台分体机，不会同时满负荷运行。

---

## 常见问题

### 家里装 7 kW 充电桩要不要增容？

大概率要。原报装 6 kW 的住宅加一台 7 kW 交流桩，设备容量直接翻倍，主开关和进户线通常都不够。正规流程是向供电公司申请充电桩报装或增容，由其核定容量、更换电表（部分地区装独立电表并执行峰谷电价）、必要时改造进户线。自行在原表后接桩既有跳闸和过热风险，也不符合验收要求。11 kW 及以上的桩基本要求三相入户。

### 国内有没有对应"200 A 电箱"的说法？

没有直接对应。国内说的是报装容量多少 kW、主开关多少 A、电表多少规格。粗略换算：单相 220 V 时 `kW ≈ A x 220 x 0.9 / 1000`，即 63 A 约 12.5 kW；三相 380 V 时 `kW ≈ A x 380 x 1.732 x 0.9 / 1000`，即 63 A 约 37 kW。所以美式 200 A/240 V（约 48 kW）大致相当于国内三相 80 A 报装，属于别墅或小型商业的量级。

### 进户线到底用多大截面？

按计算电流选，且不小于规范下限。JGJ 242 要求每套住宅进户线不小于铜芯 10 mm²，分支回路不小于 2.5 mm²。报装 12 kW 单相时实际要用到 16 mm²。同时要核对断路器与导线的配合（断路器保护导线，不能出现导线细于开关整定值的情况）和电压降。

### 卫生间为什么要做局部等电位？

这是国内规范的强制要求，美制体系里没有等价条款。卫生间内金属管道、金属浴缸、地板钢筋网、插座 PE 线都接到局部等电位端子箱，把可接触金属体的电位拉平，防止接触电压伤人。装修时被拆掉或忘接是常见隐患，验收要重点核查。此外插座回路应设置动作电流不大于 30 mA 的剩余电流保护装置。

### 工具的结果完全没用吗？

它的负荷清单和"哪些设备真正决定容量"的逻辑是通用的：拿它把家里的设备容量逐项列出来，再套国标的需要系数、220/380 V 和 mm² 导线重算一遍，比凭经验拍一个报装容量可靠得多。但导线规格、断路器和接地部分必须整套改用国标，正式施工图由持证电气设计人员出具。
